Modbus map file

Holding Register	Parameter	Access	Length	Info
HR1	Modbus requests	R/W=0	1	Diagnostic request counter
HR2	Modbus quality	R	1	Diagnostic quality
HR3	Modbus errors	R/W=0	1	Diagnostic error counter
HR4	Modbus Ctrl OK	R/W=0	1	Diagnostic Control OK counter
HR5	Modbus Ctrl Errors	R/W=0	1	Diagnostic Control Error counter
HR6	Object1 control register	R=0/W	1	SELECTOPEN=0xA001;SELECTCLOSE=0xA002,CANCEL=0xA004,OPERATE=0xA008,DIRECTOPEN=0xA010,DIRECTCLOSE=0xA020
HR7	Object2 control register	R=0/W	1	SELECTOPEN=0xA001;SELECTCLOSE=0xA002,CANCEL=0xA004,OPERATE=0xA008,DIRECTOPEN=0xA010,DIRECTCLOSE=0xA020
HR8	Object3 control register	R=0/W	1	SELECTOPEN=0xA001;SELECTCLOSE=0xA002,CANCEL=0xA004,OPERATE=0xA008,DIRECTOPEN=0xA010,DIRECTCLOSE=0xA020
HR9	Object4 control register	R=0/W	1	SELECTOPEN=0xA001;SELECTCLOSE=0xA002,CANCEL=0xA004,OPERATE=0xA008,DIRECTOPEN=0xA010,DIRECTCLOSE=0xA020
HR10	Object5 control register	R=0/W	1	SELECTOPEN=0xA001;SELECTCLOSE=0xA002,CANCEL=0xA004,OPERATE=0xA008,DIRECTOPEN=0xA010,DIRECTCLOSE=0xA020
HR11	Previous Event register	R	6	Event code
HR12	Previous Event register	R	6	Event timestamp (ms)
HR13	Previous Event register	R	6	Event timestamp (sec Hi-16bits)
HR14	Previous Event register	R	6	Event timestamp (sec Lo-16bits)
HR15	Previous Event register	R	6	Event sequential index
HR16	Previous Event register	R	6	RESERVED
HR17	Event register	R	6	Event code
HR18	Event register	R	6	Event timestamp (ms)
HR19	Event register	R	6	Event timestamp (sec Hi-16bits)
HR20	Event register	R	6	Event timestamp (sec Lo-16bits)
HR21	Event register	R	6	Event sequential index
HR22	Event register	R	6	RESERVED
HR23	System time	RW	3	System time (ms)
HR24	System time	RW	3	System time (sec Hi-16bits)
HR25	System time	RW	3	System time (sec Lo-16bits)
HR26	MEAS1:Pri.Pha.curr.IL1	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR27				HR26 (Lo-16bits)
HR28	MEAS1:Pri.Pha.curr.IL2	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR29				HR28 (Lo-16bits)
HR30	MEAS1:Pri.Pha.curr.IL3	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR31				HR30 (Lo-16bits)
HR32	MEAS1:Pha.angle IL1	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR33				HR32 (Lo-16bits)
HR34	MEAS1:Pha.angle IL2	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR35				HR34 (Lo-16bits)
HR36	MEAS1:Pha.angle IL3	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR37				HR36 (Lo-16bits)
HR38	MEAS1:Pri.Res.curr.I01	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR39				HR38 (Lo-16bits)
HR40	MEAS1:Res.curr.angle I01	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR41				HR40 (Lo-16bits)
HR42	MEAS1:Pri.Res.curr.I02	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR43				HR42 (Lo-16bits)
HR44	MEAS1:Res.curr.angle I02	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR45				HR44 (Lo-16bits)
HR46	MEAS1:Pri.calc.I0	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR47				HR46 (Lo-16bits)
HR48	MEAS1:calc.I0 Pha.angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR49				HR48 (Lo-16bits)
HR50	MEAS1:Pha.curr.IL1 TRMS Pri	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR51				HR50 (Lo-16bits)
HR52	MEAS1:Pha.curr.IL2 TRMS Pri	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR53				HR52 (Lo-16bits)
HR54	MEAS1:Pha.curr.IL3 TRMS Pri	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR55				HR54 (Lo-16bits)
HR56	MEAS1:Pri.Pos.seq.curr.	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR57				HR56 (Lo-16bits)
HR58	MEAS1:Pri.Neg.seq.curr.	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR59				HR58 (Lo-16bits)
HR60	MEAS1:Pri.Zero seq.curr.	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR61				HR60 (Lo-16bits)
HR62	MEAS1:Pos.seq.curr.angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR63				HR62 (Lo-16bits)
HR64	MEAS1:Neg.seq.curr.angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR65				HR64 (Lo-16bits)
HR66	MEAS1:Zero seq.curr.angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR67				HR66 (Lo-16bits)
HR68	MEAS1:Res.curr.I01 TRMS Pri	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR69				HR68 (Lo-16bits)
HR70	MEAS1:Res.curr.I02 TRMS Pri	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR71				HR70 (Lo-16bits)
HR72	MEAS1:Pha.L1 ampl. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR73				HR72 (Lo-16bits)
HR74	MEAS1:Pha.L1 pow. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR75				HR74 (Lo-16bits)
HR76	MEAS1:Pha.L2 ampl. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR77				HR76 (Lo-16bits)
HR78	MEAS1:Pha.L2 pow. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR79				HR78 (Lo-16bits)
HR80	MEAS1:Pha.L3 ampl. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR81				HR80 (Lo-16bits)
HR82	MEAS1:Pha.L3 pow. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR83				HR82 (Lo-16bits)
HR84	MEAS1:Res.I01 ampl. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR85				HR84 (Lo-16bits)
HR86	MEAS1:Res.I01 pow. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR87				HR86 (Lo-16bits)
HR88	MEAS1:Res.I02 ampl. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR89				HR88 (Lo-16bits)
HR90	MEAS1:Res.I02 pow. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR91				HR90 (Lo-16bits)
HR92	MEAS1:P-P curr.IL1	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR93				HR92 (Lo-16bits)
HR94	MEAS1:P-P curr.IL2	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR95				HR94 (Lo-16bits)
HR96	MEAS1:P-P curr.IL3	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR97				HR96 (Lo-16bits)
HR98	MEAS1:P-P curr.I01	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR99				HR98 (Lo-16bits)
HR100	MEAS1:P-P curr.I02	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR101				HR100 (Lo-16bits)
HR102	MEAS1:IL1 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR103				HR102 (Lo-16bits)
HR104	MEAS1:IL1 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR105				HR104 (Lo-16bits)
HR106	MEAS1:IL1 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR107				HR106 (Lo-16bits)
HR108	MEAS1:IL1 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR109				HR108 (Lo-16bits)
HR110	MEAS1:IL1 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR111				HR110 (Lo-16bits)
HR112	MEAS1:IL1 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR113				HR112 (Lo-16bits)
HR114	MEAS1:IL1 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR115				HR114 (Lo-16bits)
HR116	MEAS1:IL1 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR117				HR116 (Lo-16bits)
HR118	MEAS1:IL1 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR119				HR118 (Lo-16bits)
HR120	MEAS1:IL1 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR121				HR120 (Lo-16bits)
HR122	MEAS1:IL1 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR123				HR122 (Lo-16bits)
HR124	MEAS1:IL1 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR125				HR124 (Lo-16bits)
HR126	MEAS1:IL1 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR127				HR126 (Lo-16bits)
HR128	MEAS1:IL1 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR129				HR128 (Lo-16bits)
HR130	MEAS1:IL1 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR131				HR130 (Lo-16bits)
HR132	MEAS1:IL1 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR133				HR132 (Lo-16bits)
HR134	MEAS1:IL1 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR135				HR134 (Lo-16bits)
HR136	MEAS1:IL1 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR137				HR136 (Lo-16bits)
HR138	MEAS1:IL1 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR139				HR138 (Lo-16bits)
HR140	MEAS1:IL1 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR141				HR140 (Lo-16bits)
HR142	MEAS1:IL1 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR143				HR142 (Lo-16bits)
HR144	MEAS1:IL1 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR145				HR144 (Lo-16bits)
HR146	MEAS1:IL1 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR147				HR146 (Lo-16bits)
HR148	MEAS1:IL1 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR149				HR148 (Lo-16bits)
HR150	MEAS1:IL1 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR151				HR150 (Lo-16bits)
HR152	MEAS1:IL1 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR153				HR152 (Lo-16bits)
HR154	MEAS1:IL1 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR155				HR154 (Lo-16bits)
HR156	MEAS1:IL1 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR157				HR156 (Lo-16bits)
HR158	MEAS1:IL1 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR159				HR158 (Lo-16bits)
HR160	MEAS1:IL1 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR161				HR160 (Lo-16bits)
HR162	MEAS1:IL1 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR163				HR162 (Lo-16bits)
HR164	MEAS1:IL2 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR165				HR164 (Lo-16bits)
HR166	MEAS1:IL2 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR167				HR166 (Lo-16bits)
HR168	MEAS1:IL2 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR169				HR168 (Lo-16bits)
HR170	MEAS1:IL2 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR171				HR170 (Lo-16bits)
HR172	MEAS1:IL2 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR173				HR172 (Lo-16bits)
HR174	MEAS1:IL2 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR175				HR174 (Lo-16bits)
HR176	MEAS1:IL2 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR177				HR176 (Lo-16bits)
HR178	MEAS1:IL2 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR179				HR178 (Lo-16bits)
HR180	MEAS1:IL2 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR181				HR180 (Lo-16bits)
HR182	MEAS1:IL2 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR183				HR182 (Lo-16bits)
HR184	MEAS1:IL2 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR185				HR184 (Lo-16bits)
HR186	MEAS1:IL2 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR187				HR186 (Lo-16bits)
HR188	MEAS1:IL2 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR189				HR188 (Lo-16bits)
HR190	MEAS1:IL2 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR191				HR190 (Lo-16bits)
HR192	MEAS1:IL2 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR193				HR192 (Lo-16bits)
HR194	MEAS1:IL2 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR195				HR194 (Lo-16bits)
HR196	MEAS1:IL2 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR197				HR196 (Lo-16bits)
HR198	MEAS1:IL2 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR199				HR198 (Lo-16bits)
HR200	MEAS1:IL2 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR201				HR200 (Lo-16bits)
HR202	MEAS1:IL2 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR203				HR202 (Lo-16bits)
HR204	MEAS1:IL2 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR205				HR204 (Lo-16bits)
HR206	MEAS1:IL2 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR207				HR206 (Lo-16bits)
HR208	MEAS1:IL2 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR209				HR208 (Lo-16bits)
HR210	MEAS1:IL2 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR211				HR210 (Lo-16bits)
HR212	MEAS1:IL2 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR213				HR212 (Lo-16bits)
HR214	MEAS1:IL2 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR215				HR214 (Lo-16bits)
HR216	MEAS1:IL2 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR217				HR216 (Lo-16bits)
HR218	MEAS1:IL2 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR219				HR218 (Lo-16bits)
HR220	MEAS1:IL2 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR221				HR220 (Lo-16bits)
HR222	MEAS1:IL2 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR223				HR222 (Lo-16bits)
HR224	MEAS1:IL2 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR225				HR224 (Lo-16bits)
HR226	MEAS1:IL3 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR227				HR226 (Lo-16bits)
HR228	MEAS1:IL3 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR229				HR228 (Lo-16bits)
HR230	MEAS1:IL3 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR231				HR230 (Lo-16bits)
HR232	MEAS1:IL3 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR233				HR232 (Lo-16bits)
HR234	MEAS1:IL3 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR235				HR234 (Lo-16bits)
HR236	MEAS1:IL3 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR237				HR236 (Lo-16bits)
HR238	MEAS1:IL3 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR239				HR238 (Lo-16bits)
HR240	MEAS1:IL3 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR241				HR240 (Lo-16bits)
HR242	MEAS1:IL3 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR243				HR242 (Lo-16bits)
HR244	MEAS1:IL3 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR245				HR244 (Lo-16bits)
HR246	MEAS1:IL3 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR247				HR246 (Lo-16bits)
HR248	MEAS1:IL3 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR249				HR248 (Lo-16bits)
HR250	MEAS1:IL3 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR251				HR250 (Lo-16bits)
HR252	MEAS1:IL3 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR253				HR252 (Lo-16bits)
HR254	MEAS1:IL3 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR255				HR254 (Lo-16bits)
HR256	MEAS1:IL3 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR257				HR256 (Lo-16bits)
HR258	MEAS1:IL3 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR259				HR258 (Lo-16bits)
HR260	MEAS1:IL3 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR261				HR260 (Lo-16bits)
HR262	MEAS1:IL3 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR263				HR262 (Lo-16bits)
HR264	MEAS1:IL3 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR265				HR264 (Lo-16bits)
HR266	MEAS1:IL3 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR267				HR266 (Lo-16bits)
HR268	MEAS1:IL3 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR269				HR268 (Lo-16bits)
HR270	MEAS1:IL3 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR271				HR270 (Lo-16bits)
HR272	MEAS1:IL3 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR273				HR272 (Lo-16bits)
HR274	MEAS1:IL3 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR275				HR274 (Lo-16bits)
HR276	MEAS1:IL3 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR277				HR276 (Lo-16bits)
HR278	MEAS1:IL3 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR279				HR278 (Lo-16bits)
HR280	MEAS1:IL3 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR281				HR280 (Lo-16bits)
HR282	MEAS1:IL3 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR283				HR282 (Lo-16bits)
HR284	MEAS1:IL3 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR285				HR284 (Lo-16bits)
HR286	MEAS1:IL3 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR287				HR286 (Lo-16bits)
HR288	MEAS1:I01 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR289				HR288 (Lo-16bits)
HR290	MEAS1:I01 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR291				HR290 (Lo-16bits)
HR292	MEAS1:I01 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR293				HR292 (Lo-16bits)
HR294	MEAS1:I01 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR295				HR294 (Lo-16bits)
HR296	MEAS1:I01 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR297				HR296 (Lo-16bits)
HR298	MEAS1:I01 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR299				HR298 (Lo-16bits)
HR300	MEAS1:I01 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR301				HR300 (Lo-16bits)
HR302	MEAS1:I01 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR303				HR302 (Lo-16bits)
HR304	MEAS1:I01 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR305				HR304 (Lo-16bits)
HR306	MEAS1:I01 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR307				HR306 (Lo-16bits)
HR308	MEAS1:I01 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR309				HR308 (Lo-16bits)
HR310	MEAS1:I01 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR311				HR310 (Lo-16bits)
HR312	MEAS1:I01 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR313				HR312 (Lo-16bits)
HR314	MEAS1:I01 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR315				HR314 (Lo-16bits)
HR316	MEAS1:I01 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR317				HR316 (Lo-16bits)
HR318	MEAS1:I01 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR319				HR318 (Lo-16bits)
HR320	MEAS1:I01 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR321				HR320 (Lo-16bits)
HR322	MEAS1:I01 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR323				HR322 (Lo-16bits)
HR324	MEAS1:I01 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR325				HR324 (Lo-16bits)
HR326	MEAS1:I01 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR327				HR326 (Lo-16bits)
HR328	MEAS1:I01 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR329				HR328 (Lo-16bits)
HR330	MEAS1:I01 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR331				HR330 (Lo-16bits)
HR332	MEAS1:I01 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR333				HR332 (Lo-16bits)
HR334	MEAS1:I01 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR335				HR334 (Lo-16bits)
HR336	MEAS1:I01 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR337				HR336 (Lo-16bits)
HR338	MEAS1:I01 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR339				HR338 (Lo-16bits)
HR340	MEAS1:I01 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR341				HR340 (Lo-16bits)
HR342	MEAS1:I01 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR343				HR342 (Lo-16bits)
HR344	MEAS1:I01 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR345				HR344 (Lo-16bits)
HR346	MEAS1:I01 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR347				HR346 (Lo-16bits)
HR348	MEAS1:I01 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR349				HR348 (Lo-16bits)
HR350	MEAS1:I02 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR351				HR350 (Lo-16bits)
HR352	MEAS1:I02 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR353				HR352 (Lo-16bits)
HR354	MEAS1:I02 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR355				HR354 (Lo-16bits)
HR356	MEAS1:I02 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR357				HR356 (Lo-16bits)
HR358	MEAS1:I02 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR359				HR358 (Lo-16bits)
HR360	MEAS1:I02 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR361				HR360 (Lo-16bits)
HR362	MEAS1:I02 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR363				HR362 (Lo-16bits)
HR364	MEAS1:I02 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR365				HR364 (Lo-16bits)
HR366	MEAS1:I02 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR367				HR366 (Lo-16bits)
HR368	MEAS1:I02 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR369				HR368 (Lo-16bits)
HR370	MEAS1:I02 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR371				HR370 (Lo-16bits)
HR372	MEAS1:I02 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR373				HR372 (Lo-16bits)
HR374	MEAS1:I02 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR375				HR374 (Lo-16bits)
HR376	MEAS1:I02 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR377				HR376 (Lo-16bits)
HR378	MEAS1:I02 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR379				HR378 (Lo-16bits)
HR380	MEAS1:I02 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR381				HR380 (Lo-16bits)
HR382	MEAS1:I02 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR383				HR382 (Lo-16bits)
HR384	MEAS1:I02 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR385				HR384 (Lo-16bits)
HR386	MEAS1:I02 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR387				HR386 (Lo-16bits)
HR388	MEAS1:I02 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR389				HR388 (Lo-16bits)
HR390	MEAS1:I02 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR391				HR390 (Lo-16bits)
HR392	MEAS1:I02 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR393				HR392 (Lo-16bits)
HR394	MEAS1:I02 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR395				HR394 (Lo-16bits)
HR396	MEAS1:I02 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR397				HR396 (Lo-16bits)
HR398	MEAS1:I02 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR399				HR398 (Lo-16bits)
HR400	MEAS1:I02 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR401				HR400 (Lo-16bits)
HR402	MEAS1:I02 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR403				HR402 (Lo-16bits)
HR404	MEAS1:I02 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR405				HR404 (Lo-16bits)
HR406	MEAS1:I02 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR407				HR406 (Lo-16bits)
HR408	MEAS1:I02 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR409				HR408 (Lo-16bits)
HR410	MEAS1:I02 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR411				HR410 (Lo-16bits)
HR412	MEAS2:Pri.Pha.curr.I''L1	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR413				HR412 (Lo-16bits)
HR414	MEAS2:Pri.Pha.curr.I''L2	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR415				HR414 (Lo-16bits)
HR416	MEAS2:Pri.Pha.curr.I''L3	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR417				HR416 (Lo-16bits)
HR418	MEAS2:Pha.angle I''L1	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR419				HR418 (Lo-16bits)
HR420	MEAS2:Pha.angle I''L2	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR421				HR420 (Lo-16bits)
HR422	MEAS2:Pha.angle I''L3	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR423				HR422 (Lo-16bits)
HR424	MEAS2:Pri.Res.curr.I''01	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR425				HR424 (Lo-16bits)
HR426	MEAS2:Res.curr.angle I''01	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR427				HR426 (Lo-16bits)
HR428	MEAS2:Pri.Res.curr.I''02	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR429				HR428 (Lo-16bits)
HR430	MEAS2:Res.curr.angle I''02	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR431				HR430 (Lo-16bits)
HR432	MEAS2:Pri.calc.I''0	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR433				HR432 (Lo-16bits)
HR434	MEAS2:calc.I''0 Pha.angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR435				HR434 (Lo-16bits)
HR436	MEAS2:Pha.curr.I''L1 TRMS Pri	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR437				HR436 (Lo-16bits)
HR438	MEAS2:Pha.curr.I''L2 TRMS Pri	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR439				HR438 (Lo-16bits)
HR440	MEAS2:Pha.curr.I''L3 TRMS Pri	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR441				HR440 (Lo-16bits)
HR442	MEAS2:I'' Pri.Pos.seq.curr.	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR443				HR442 (Lo-16bits)
HR444	MEAS2:I'' Pri.Neg.seq.curr.	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR445				HR444 (Lo-16bits)
HR446	MEAS2:I'' Pri.Zero seq.curr.	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR447				HR446 (Lo-16bits)
HR448	MEAS2:I'' Pos.seq.curr.angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR449				HR448 (Lo-16bits)
HR450	MEAS2:I'' Neg.seq.curr.angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR451				HR450 (Lo-16bits)
HR452	MEAS2:I'' Zero seq.curr.angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR453				HR452 (Lo-16bits)
HR454	MEAS2:Res.curr.I''01 TRMS Pri	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR455				HR454 (Lo-16bits)
HR456	MEAS2:Res.curr.I''02 TRMS Pri	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR457				HR456 (Lo-16bits)
HR458	MEAS2:Pha.I''L1 ampl. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR459				HR458 (Lo-16bits)
HR460	MEAS2:Pha.I''L1 pow. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR461				HR460 (Lo-16bits)
HR462	MEAS2:Pha.I''L2 ampl. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR463				HR462 (Lo-16bits)
HR464	MEAS2:Pha.I''L2 pow. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR465				HR464 (Lo-16bits)
HR466	MEAS2:Pha.I''L3 ampl. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR467				HR466 (Lo-16bits)
HR468	MEAS2:Pha.I''L3 pow. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR469				HR468 (Lo-16bits)
HR470	MEAS2:Res.I''01 ampl. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR471				HR470 (Lo-16bits)
HR472	MEAS2:Res.I''01 pow. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR473				HR472 (Lo-16bits)
HR474	MEAS2:Res.I''02 ampl. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR475				HR474 (Lo-16bits)
HR476	MEAS2:Res.I''02 pow. THD	R	2	FLOAT [0.00...100.00] (Hi-16bits)
HR477				HR476 (Lo-16bits)
HR478	MEAS2:P-P curr.I''L1	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR479				HR478 (Lo-16bits)
HR480	MEAS2:P-P curr.I''L2	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR481				HR480 (Lo-16bits)
HR482	MEAS2:P-P curr.I''L3	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR483				HR482 (Lo-16bits)
HR484	MEAS2:P-P curr.I''01	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR485				HR484 (Lo-16bits)
HR486	MEAS2:P-P curr.I''02	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR487				HR486 (Lo-16bits)
HR488	MEAS2:I''L1 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR489				HR488 (Lo-16bits)
HR490	MEAS2:I''L1 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR491				HR490 (Lo-16bits)
HR492	MEAS2:I''L1 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR493				HR492 (Lo-16bits)
HR494	MEAS2:I''L1 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR495				HR494 (Lo-16bits)
HR496	MEAS2:I''L1 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR497				HR496 (Lo-16bits)
HR498	MEAS2:I''L1 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR499				HR498 (Lo-16bits)
HR500	MEAS2:I''L1 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR501				HR500 (Lo-16bits)
HR502	MEAS2:I''L1 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR503				HR502 (Lo-16bits)
HR504	MEAS2:I''L1 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR505				HR504 (Lo-16bits)
HR506	MEAS2:I''L1 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR507				HR506 (Lo-16bits)
HR508	MEAS2:I''L1 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR509				HR508 (Lo-16bits)
HR510	MEAS2:I''L1 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR511				HR510 (Lo-16bits)
HR512	MEAS2:I''L1 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR513				HR512 (Lo-16bits)
HR514	MEAS2:I''L1 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR515				HR514 (Lo-16bits)
HR516	MEAS2:I''L1 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR517				HR516 (Lo-16bits)
HR518	MEAS2:I''L1 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR519				HR518 (Lo-16bits)
HR520	MEAS2:I''L1 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR521				HR520 (Lo-16bits)
HR522	MEAS2:I''L1 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR523				HR522 (Lo-16bits)
HR524	MEAS2:I''L1 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR525				HR524 (Lo-16bits)
HR526	MEAS2:I''L1 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR527				HR526 (Lo-16bits)
HR528	MEAS2:I''L1 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR529				HR528 (Lo-16bits)
HR530	MEAS2:I''L1 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR531				HR530 (Lo-16bits)
HR532	MEAS2:I''L1 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR533				HR532 (Lo-16bits)
HR534	MEAS2:I''L1 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR535				HR534 (Lo-16bits)
HR536	MEAS2:I''L1 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR537				HR536 (Lo-16bits)
HR538	MEAS2:I''L1 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR539				HR538 (Lo-16bits)
HR540	MEAS2:I''L1 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR541				HR540 (Lo-16bits)
HR542	MEAS2:I''L1 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR543				HR542 (Lo-16bits)
HR544	MEAS2:I''L1 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR545				HR544 (Lo-16bits)
HR546	MEAS2:I''L1 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR547				HR546 (Lo-16bits)
HR548	MEAS2:I''L1 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR549				HR548 (Lo-16bits)
HR550	MEAS2:I''L2 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR551				HR550 (Lo-16bits)
HR552	MEAS2:I''L2 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR553				HR552 (Lo-16bits)
HR554	MEAS2:I''L2 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR555				HR554 (Lo-16bits)
HR556	MEAS2:I''L2 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR557				HR556 (Lo-16bits)
HR558	MEAS2:I''L2 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR559				HR558 (Lo-16bits)
HR560	MEAS2:I''L2 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR561				HR560 (Lo-16bits)
HR562	MEAS2:I''L2 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR563				HR562 (Lo-16bits)
HR564	MEAS2:I''L2 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR565				HR564 (Lo-16bits)
HR566	MEAS2:I''L2 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR567				HR566 (Lo-16bits)
HR568	MEAS2:I''L2 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR569				HR568 (Lo-16bits)
HR570	MEAS2:I''L2 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR571				HR570 (Lo-16bits)
HR572	MEAS2:I''L2 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR573				HR572 (Lo-16bits)
HR574	MEAS2:I''L2 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR575				HR574 (Lo-16bits)
HR576	MEAS2:I''L2 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR577				HR576 (Lo-16bits)
HR578	MEAS2:I''L2 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR579				HR578 (Lo-16bits)
HR580	MEAS2:I''L2 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR581				HR580 (Lo-16bits)
HR582	MEAS2:I''L2 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR583				HR582 (Lo-16bits)
HR584	MEAS2:I''L2 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR585				HR584 (Lo-16bits)
HR586	MEAS2:I''L2 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR587				HR586 (Lo-16bits)
HR588	MEAS2:I''L2 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR589				HR588 (Lo-16bits)
HR590	MEAS2:I''L2 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR591				HR590 (Lo-16bits)
HR592	MEAS2:I''L2 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR593				HR592 (Lo-16bits)
HR594	MEAS2:I''L2 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR595				HR594 (Lo-16bits)
HR596	MEAS2:I''L2 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR597				HR596 (Lo-16bits)
HR598	MEAS2:I''L2 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR599				HR598 (Lo-16bits)
HR600	MEAS2:I''L2 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR601				HR600 (Lo-16bits)
HR602	MEAS2:I''L2 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR603				HR602 (Lo-16bits)
HR604	MEAS2:I''L2 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR605				HR604 (Lo-16bits)
HR606	MEAS2:I''L2 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR607				HR606 (Lo-16bits)
HR608	MEAS2:I''L2 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR609				HR608 (Lo-16bits)
HR610	MEAS2:I''L2 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR611				HR610 (Lo-16bits)
HR612	MEAS2:I''L3 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR613				HR612 (Lo-16bits)
HR614	MEAS2:I''L3 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR615				HR614 (Lo-16bits)
HR616	MEAS2:I''L3 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR617				HR616 (Lo-16bits)
HR618	MEAS2:I''L3 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR619				HR618 (Lo-16bits)
HR620	MEAS2:I''L3 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR621				HR620 (Lo-16bits)
HR622	MEAS2:I''L3 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR623				HR622 (Lo-16bits)
HR624	MEAS2:I''L3 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR625				HR624 (Lo-16bits)
HR626	MEAS2:I''L3 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR627				HR626 (Lo-16bits)
HR628	MEAS2:I''L3 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR629				HR628 (Lo-16bits)
HR630	MEAS2:I''L3 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR631				HR630 (Lo-16bits)
HR632	MEAS2:I''L3 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR633				HR632 (Lo-16bits)
HR634	MEAS2:I''L3 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR635				HR634 (Lo-16bits)
HR636	MEAS2:I''L3 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR637				HR636 (Lo-16bits)
HR638	MEAS2:I''L3 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR639				HR638 (Lo-16bits)
HR640	MEAS2:I''L3 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR641				HR640 (Lo-16bits)
HR642	MEAS2:I''L3 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR643				HR642 (Lo-16bits)
HR644	MEAS2:I''L3 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR645				HR644 (Lo-16bits)
HR646	MEAS2:I''L3 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR647				HR646 (Lo-16bits)
HR648	MEAS2:I''L3 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR649				HR648 (Lo-16bits)
HR650	MEAS2:I''L3 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR651				HR650 (Lo-16bits)
HR652	MEAS2:I''L3 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR653				HR652 (Lo-16bits)
HR654	MEAS2:I''L3 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR655				HR654 (Lo-16bits)
HR656	MEAS2:I''L3 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR657				HR656 (Lo-16bits)
HR658	MEAS2:I''L3 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR659				HR658 (Lo-16bits)
HR660	MEAS2:I''L3 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR661				HR660 (Lo-16bits)
HR662	MEAS2:I''L3 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR663				HR662 (Lo-16bits)
HR664	MEAS2:I''L3 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR665				HR664 (Lo-16bits)
HR666	MEAS2:I''L3 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR667				HR666 (Lo-16bits)
HR668	MEAS2:I''L3 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR669				HR668 (Lo-16bits)
HR670	MEAS2:I''L3 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR671				HR670 (Lo-16bits)
HR672	MEAS2:I''L3 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR673				HR672 (Lo-16bits)
HR674	MEAS2:I''01 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR675				HR674 (Lo-16bits)
HR676	MEAS2:I''01 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR677				HR676 (Lo-16bits)
HR678	MEAS2:I''01 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR679				HR678 (Lo-16bits)
HR680	MEAS2:I''01 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR681				HR680 (Lo-16bits)
HR682	MEAS2:I''01 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR683				HR682 (Lo-16bits)
HR684	MEAS2:I''01 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR685				HR684 (Lo-16bits)
HR686	MEAS2:I''01 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR687				HR686 (Lo-16bits)
HR688	MEAS2:I''01 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR689				HR688 (Lo-16bits)
HR690	MEAS2:I''01 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR691				HR690 (Lo-16bits)
HR692	MEAS2:I''01 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR693				HR692 (Lo-16bits)
HR694	MEAS2:I''01 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR695				HR694 (Lo-16bits)
HR696	MEAS2:I''01 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR697				HR696 (Lo-16bits)
HR698	MEAS2:I''01 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR699				HR698 (Lo-16bits)
HR700	MEAS2:I''01 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR701				HR700 (Lo-16bits)
HR702	MEAS2:I''01 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR703				HR702 (Lo-16bits)
HR704	MEAS2:I''01 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR705				HR704 (Lo-16bits)
HR706	MEAS2:I''01 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR707				HR706 (Lo-16bits)
HR708	MEAS2:I''01 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR709				HR708 (Lo-16bits)
HR710	MEAS2:I''01 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR711				HR710 (Lo-16bits)
HR712	MEAS2:I''01 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR713				HR712 (Lo-16bits)
HR714	MEAS2:I''01 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR715				HR714 (Lo-16bits)
HR716	MEAS2:I''01 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR717				HR716 (Lo-16bits)
HR718	MEAS2:I''01 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR719				HR718 (Lo-16bits)
HR720	MEAS2:I''01 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR721				HR720 (Lo-16bits)
HR722	MEAS2:I''01 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR723				HR722 (Lo-16bits)
HR724	MEAS2:I''01 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR725				HR724 (Lo-16bits)
HR726	MEAS2:I''01 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR727				HR726 (Lo-16bits)
HR728	MEAS2:I''01 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR729				HR728 (Lo-16bits)
HR730	MEAS2:I''01 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR731				HR730 (Lo-16bits)
HR732	MEAS2:I''01 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR733				HR732 (Lo-16bits)
HR734	MEAS2:I''01 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR735				HR734 (Lo-16bits)
HR736	MEAS2:I''02 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR737				HR736 (Lo-16bits)
HR738	MEAS2:I''02 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR739				HR738 (Lo-16bits)
HR740	MEAS2:I''02 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR741				HR740 (Lo-16bits)
HR742	MEAS2:I''02 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR743				HR742 (Lo-16bits)
HR744	MEAS2:I''02 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR745				HR744 (Lo-16bits)
HR746	MEAS2:I''02 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR747				HR746 (Lo-16bits)
HR748	MEAS2:I''02 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR749				HR748 (Lo-16bits)
HR750	MEAS2:I''02 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR751				HR750 (Lo-16bits)
HR752	MEAS2:I''02 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR753				HR752 (Lo-16bits)
HR754	MEAS2:I''02 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR755				HR754 (Lo-16bits)
HR756	MEAS2:I''02 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR757				HR756 (Lo-16bits)
HR758	MEAS2:I''02 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR759				HR758 (Lo-16bits)
HR760	MEAS2:I''02 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR761				HR760 (Lo-16bits)
HR762	MEAS2:I''02 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR763				HR762 (Lo-16bits)
HR764	MEAS2:I''02 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR765				HR764 (Lo-16bits)
HR766	MEAS2:I''02 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR767				HR766 (Lo-16bits)
HR768	MEAS2:I''02 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR769				HR768 (Lo-16bits)
HR770	MEAS2:I''02 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR771				HR770 (Lo-16bits)
HR772	MEAS2:I''02 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR773				HR772 (Lo-16bits)
HR774	MEAS2:I''02 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR775				HR774 (Lo-16bits)
HR776	MEAS2:I''02 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR777				HR776 (Lo-16bits)
HR778	MEAS2:I''02 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR779				HR778 (Lo-16bits)
HR780	MEAS2:I''02 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR781				HR780 (Lo-16bits)
HR782	MEAS2:I''02 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR783				HR782 (Lo-16bits)
HR784	MEAS2:I''02 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR785				HR784 (Lo-16bits)
HR786	MEAS2:I''02 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR787				HR786 (Lo-16bits)
HR788	MEAS2:I''02 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR789				HR788 (Lo-16bits)
HR790	MEAS2:I''02 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR791				HR790 (Lo-16bits)
HR792	MEAS2:I''02 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR793				HR792 (Lo-16bits)
HR794	MEAS2:I''02 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR795				HR794 (Lo-16bits)
HR796	MEAS2:I''02 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR797				HR796 (Lo-16bits)
HR798	MEAS3:U1Volt pri	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR799				HR798 (Lo-16bits)
HR800	MEAS3:U1Volt sec	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR801				HR800 (Lo-16bits)
HR802	MEAS3:U2Volt pri	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR803				HR802 (Lo-16bits)
HR804	MEAS3:U2Volt sec	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR805				HR804 (Lo-16bits)
HR806	MEAS3:U3Volt pri	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR807				HR806 (Lo-16bits)
HR808	MEAS3:U3Volt sec	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR809				HR808 (Lo-16bits)
HR810	MEAS3:U4Volt pri	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR811				HR810 (Lo-16bits)
HR812	MEAS3:U4Volt sec	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR813				HR812 (Lo-16bits)
HR814	MEAS3:U1Volt TRMS  pri	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR815				HR814 (Lo-16bits)
HR816	MEAS3:U1Volt TRMS  sec	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR817				HR816 (Lo-16bits)
HR818	MEAS3:U2Volt TRMS  pri	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR819				HR818 (Lo-16bits)
HR820	MEAS3:U2Volt TRMS  sec	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR821				HR820 (Lo-16bits)
HR822	MEAS3:U3Volt TRMS  pri	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR823				HR822 (Lo-16bits)
HR824	MEAS3:U3Volt TRMS  sec	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR825				HR824 (Lo-16bits)
HR826	MEAS3:U4Volt TRMS  pri	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR827				HR826 (Lo-16bits)
HR828	MEAS3:U4Volt TRMS  sec	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR829				HR828 (Lo-16bits)
HR830	MEAS3:Pos.seq.Volt.pri	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR831				HR830 (Lo-16bits)
HR832	MEAS3:Pos.seq.Volt.sec	R	2	FLOAT [0.00...480.00] (Hi-16bits)
HR833				HR832 (Lo-16bits)
HR834	MEAS3:Neg.seq.Volt.pri	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR835				HR834 (Lo-16bits)
HR836	MEAS3:Neg.seq.Volt.sec	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR837				HR836 (Lo-16bits)
HR838	MEAS3:Zero.seq.Volt.pri	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR839				HR838 (Lo-16bits)
HR840	MEAS3:Zero.seq.Volt.sec	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR841				HR840 (Lo-16bits)
HR842	MEAS3:U0 Calc. pri	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR843				HR842 (Lo-16bits)
HR844	MEAS3:U0 Calc.Volt sec	R	2	FLOAT [0.00...500.00] (Hi-16bits)
HR845				HR844 (Lo-16bits)
HR846	MEAS3:U1 Angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR847				HR846 (Lo-16bits)
HR848	MEAS3:U2 Angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR849				HR848 (Lo-16bits)
HR850	MEAS3:U3 Angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR851				HR850 (Lo-16bits)
HR852	MEAS3:U4 Angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR853				HR852 (Lo-16bits)
HR854	MEAS3:Pos.Seq volt.Angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR855				HR854 (Lo-16bits)
HR856	MEAS3:Neg.Seq.volt.Angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR857				HR856 (Lo-16bits)
HR858	MEAS3:Zero.Seq.volt.Angle	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR859				HR858 (Lo-16bits)
HR860	MEAS3:System volt UL12 mag	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR861				HR860 (Lo-16bits)
HR862	MEAS3:System volt UL12 mag(kV)	R	2	FLOAT [0.0...1000.0] (Hi-16bits)
HR863				HR862 (Lo-16bits)
HR864	MEAS3:System volt UL12 ang	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR865				HR864 (Lo-16bits)
HR866	MEAS3:System volt UL23 mag	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR867				HR866 (Lo-16bits)
HR868	MEAS3:System volt UL23 mag(kV)	R	2	FLOAT [0.0...1000.0] (Hi-16bits)
HR869				HR868 (Lo-16bits)
HR870	MEAS3:System volt UL23 ang	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR871				HR870 (Lo-16bits)
HR872	MEAS3:System volt UL31 mag	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR873				HR872 (Lo-16bits)
HR874	MEAS3:System volt UL31 mag(kV)	R	2	FLOAT [0.0...1000.0] (Hi-16bits)
HR875				HR874 (Lo-16bits)
HR876	MEAS3:System volt UL31 ang	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR877				HR876 (Lo-16bits)
HR878	MEAS3:System volt UL1 mag	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR879				HR878 (Lo-16bits)
HR880	MEAS3:System volt UL1 mag(kV)	R	2	FLOAT [0.0...1000.0] (Hi-16bits)
HR881				HR880 (Lo-16bits)
HR882	MEAS3:System volt UL1 ang	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR883				HR882 (Lo-16bits)
HR884	MEAS3:System volt UL2 mag	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR885				HR884 (Lo-16bits)
HR886	MEAS3:System volt UL2 mag(kV)	R	2	FLOAT [0.0...1000.0] (Hi-16bits)
HR887				HR886 (Lo-16bits)
HR888	MEAS3:System volt UL2 ang	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR889				HR888 (Lo-16bits)
HR890	MEAS3:System volt UL3 mag	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR891				HR890 (Lo-16bits)
HR892	MEAS3:System volt UL3 mag(kV)	R	2	FLOAT [0.0...1000.0] (Hi-16bits)
HR893				HR892 (Lo-16bits)
HR894	MEAS3:System volt UL3 ang	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR895				HR894 (Lo-16bits)
HR896	MEAS3:System volt U0 mag	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR897				HR896 (Lo-16bits)
HR898	MEAS3:System volt U0 mag(kV)	R	2	FLOAT [0.0...1000.0] (Hi-16bits)
HR899				HR898 (Lo-16bits)
HR900	MEAS3:System volt U0 mag(%)	R	2	FLOAT [0.00...120.00] (Hi-16bits)
HR901				HR900 (Lo-16bits)
HR902	MEAS3:System volt U0 ang	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR903				HR902 (Lo-16bits)
HR904	MEAS3:System volt U3 mag	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR905				HR904 (Lo-16bits)
HR906	MEAS3:System volt U3 mag(kV)	R	2	FLOAT [0.0...1000.0] (Hi-16bits)
HR907				HR906 (Lo-16bits)
HR908	MEAS3:System volt U3 ang	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR909				HR908 (Lo-16bits)
HR910	MEAS3:System volt U4 mag	R	2	FLOAT [0.00...1000000.00] (Hi-16bits)
HR911				HR910 (Lo-16bits)
HR912	MEAS3:System volt U4 mag(kV)	R	2	FLOAT [0.0...1000.0] (Hi-16bits)
HR913				HR912 (Lo-16bits)
HR914	MEAS3:System volt U4 ang	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR915				HR914 (Lo-16bits)
HR916	MEAS3:System volt UL1 ang Ref	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR917				HR916 (Lo-16bits)
HR918	MEAS3:System volt UL2 ang Ref	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR919				HR918 (Lo-16bits)
HR920	MEAS3:System volt UL3 ang Ref	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR921				HR920 (Lo-16bits)
HR922	MEAS3:U1 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR923				HR922 (Lo-16bits)
HR924	MEAS3:U1 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR925				HR924 (Lo-16bits)
HR926	MEAS3:U1 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR927				HR926 (Lo-16bits)
HR928	MEAS3:U1 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR929				HR928 (Lo-16bits)
HR930	MEAS3:U1 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR931				HR930 (Lo-16bits)
HR932	MEAS3:U1 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR933				HR932 (Lo-16bits)
HR934	MEAS3:U1 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR935				HR934 (Lo-16bits)
HR936	MEAS3:U1 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR937				HR936 (Lo-16bits)
HR938	MEAS3:U1 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR939				HR938 (Lo-16bits)
HR940	MEAS3:U1 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR941				HR940 (Lo-16bits)
HR942	MEAS3:U1 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR943				HR942 (Lo-16bits)
HR944	MEAS3:U1 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR945				HR944 (Lo-16bits)
HR946	MEAS3:U1 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR947				HR946 (Lo-16bits)
HR948	MEAS3:U1 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR949				HR948 (Lo-16bits)
HR950	MEAS3:U1 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR951				HR950 (Lo-16bits)
HR952	MEAS3:U1 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR953				HR952 (Lo-16bits)
HR954	MEAS3:U1 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR955				HR954 (Lo-16bits)
HR956	MEAS3:U1 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR957				HR956 (Lo-16bits)
HR958	MEAS3:U1 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR959				HR958 (Lo-16bits)
HR960	MEAS3:U1 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR961				HR960 (Lo-16bits)
HR962	MEAS3:U1 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR963				HR962 (Lo-16bits)
HR964	MEAS3:U1 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR965				HR964 (Lo-16bits)
HR966	MEAS3:U1 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR967				HR966 (Lo-16bits)
HR968	MEAS3:U1 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR969				HR968 (Lo-16bits)
HR970	MEAS3:U1 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR971				HR970 (Lo-16bits)
HR972	MEAS3:U1 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR973				HR972 (Lo-16bits)
HR974	MEAS3:U1 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR975				HR974 (Lo-16bits)
HR976	MEAS3:U1 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR977				HR976 (Lo-16bits)
HR978	MEAS3:U1 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR979				HR978 (Lo-16bits)
HR980	MEAS3:U1 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR981				HR980 (Lo-16bits)
HR982	MEAS3:U1 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR983				HR982 (Lo-16bits)
HR984	MEAS3:U2 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR985				HR984 (Lo-16bits)
HR986	MEAS3:U2 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR987				HR986 (Lo-16bits)
HR988	MEAS3:U2 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR989				HR988 (Lo-16bits)
HR990	MEAS3:U2 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR991				HR990 (Lo-16bits)
HR992	MEAS3:U2 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR993				HR992 (Lo-16bits)
HR994	MEAS3:U2 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR995				HR994 (Lo-16bits)
HR996	MEAS3:U2 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR997				HR996 (Lo-16bits)
HR998	MEAS3:U2 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR999				HR998 (Lo-16bits)
HR1000	MEAS3:U2 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1001				HR1000 (Lo-16bits)
HR1002	MEAS3:U2 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1003				HR1002 (Lo-16bits)
HR1004	MEAS3:U2 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1005				HR1004 (Lo-16bits)
HR1006	MEAS3:U2 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1007				HR1006 (Lo-16bits)
HR1008	MEAS3:U2 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1009				HR1008 (Lo-16bits)
HR1010	MEAS3:U2 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1011				HR1010 (Lo-16bits)
HR1012	MEAS3:U2 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1013				HR1012 (Lo-16bits)
HR1014	MEAS3:U2 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1015				HR1014 (Lo-16bits)
HR1016	MEAS3:U2 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1017				HR1016 (Lo-16bits)
HR1018	MEAS3:U2 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1019				HR1018 (Lo-16bits)
HR1020	MEAS3:U2 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1021				HR1020 (Lo-16bits)
HR1022	MEAS3:U2 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1023				HR1022 (Lo-16bits)
HR1024	MEAS3:U2 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1025				HR1024 (Lo-16bits)
HR1026	MEAS3:U2 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1027				HR1026 (Lo-16bits)
HR1028	MEAS3:U2 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1029				HR1028 (Lo-16bits)
HR1030	MEAS3:U2 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1031				HR1030 (Lo-16bits)
HR1032	MEAS3:U2 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1033				HR1032 (Lo-16bits)
HR1034	MEAS3:U2 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1035				HR1034 (Lo-16bits)
HR1036	MEAS3:U2 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1037				HR1036 (Lo-16bits)
HR1038	MEAS3:U2 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1039				HR1038 (Lo-16bits)
HR1040	MEAS3:U2 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1041				HR1040 (Lo-16bits)
HR1042	MEAS3:U2 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1043				HR1042 (Lo-16bits)
HR1044	MEAS3:U2 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1045				HR1044 (Lo-16bits)
HR1046	MEAS3:U3 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1047				HR1046 (Lo-16bits)
HR1048	MEAS3:U3 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1049				HR1048 (Lo-16bits)
HR1050	MEAS3:U3 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1051				HR1050 (Lo-16bits)
HR1052	MEAS3:U3 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1053				HR1052 (Lo-16bits)
HR1054	MEAS3:U3 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1055				HR1054 (Lo-16bits)
HR1056	MEAS3:U3 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1057				HR1056 (Lo-16bits)
HR1058	MEAS3:U3 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1059				HR1058 (Lo-16bits)
HR1060	MEAS3:U3 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1061				HR1060 (Lo-16bits)
HR1062	MEAS3:U3 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1063				HR1062 (Lo-16bits)
HR1064	MEAS3:U3 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1065				HR1064 (Lo-16bits)
HR1066	MEAS3:U3 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1067				HR1066 (Lo-16bits)
HR1068	MEAS3:U3 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1069				HR1068 (Lo-16bits)
HR1070	MEAS3:U3 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1071				HR1070 (Lo-16bits)
HR1072	MEAS3:U3 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1073				HR1072 (Lo-16bits)
HR1074	MEAS3:U3 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1075				HR1074 (Lo-16bits)
HR1076	MEAS3:U3 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1077				HR1076 (Lo-16bits)
HR1078	MEAS3:U3 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1079				HR1078 (Lo-16bits)
HR1080	MEAS3:U3 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1081				HR1080 (Lo-16bits)
HR1082	MEAS3:U3 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1083				HR1082 (Lo-16bits)
HR1084	MEAS3:U3 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1085				HR1084 (Lo-16bits)
HR1086	MEAS3:U3 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1087				HR1086 (Lo-16bits)
HR1088	MEAS3:U3 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1089				HR1088 (Lo-16bits)
HR1090	MEAS3:U3 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1091				HR1090 (Lo-16bits)
HR1092	MEAS3:U3 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1093				HR1092 (Lo-16bits)
HR1094	MEAS3:U3 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1095				HR1094 (Lo-16bits)
HR1096	MEAS3:U3 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1097				HR1096 (Lo-16bits)
HR1098	MEAS3:U3 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1099				HR1098 (Lo-16bits)
HR1100	MEAS3:U3 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1101				HR1100 (Lo-16bits)
HR1102	MEAS3:U3 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1103				HR1102 (Lo-16bits)
HR1104	MEAS3:U3 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1105				HR1104 (Lo-16bits)
HR1106	MEAS3:U3 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1107				HR1106 (Lo-16bits)
HR1108	MEAS3:U4 Fund	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1109				HR1108 (Lo-16bits)
HR1110	MEAS3:U4 2.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1111				HR1110 (Lo-16bits)
HR1112	MEAS3:U4 3.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1113				HR1112 (Lo-16bits)
HR1114	MEAS3:U4 4.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1115				HR1114 (Lo-16bits)
HR1116	MEAS3:U4 5.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1117				HR1116 (Lo-16bits)
HR1118	MEAS3:U4 6.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1119				HR1118 (Lo-16bits)
HR1120	MEAS3:U4 7.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1121				HR1120 (Lo-16bits)
HR1122	MEAS3:U4 8.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1123				HR1122 (Lo-16bits)
HR1124	MEAS3:U4 9.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1125				HR1124 (Lo-16bits)
HR1126	MEAS3:U4 10.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1127				HR1126 (Lo-16bits)
HR1128	MEAS3:U4 11.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1129				HR1128 (Lo-16bits)
HR1130	MEAS3:U4 12.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1131				HR1130 (Lo-16bits)
HR1132	MEAS3:U4 13.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1133				HR1132 (Lo-16bits)
HR1134	MEAS3:U4 14.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1135				HR1134 (Lo-16bits)
HR1136	MEAS3:U4 15.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1137				HR1136 (Lo-16bits)
HR1138	MEAS3:U4 16.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1139				HR1138 (Lo-16bits)
HR1140	MEAS3:U4 17.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1141				HR1140 (Lo-16bits)
HR1142	MEAS3:U4 18.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1143				HR1142 (Lo-16bits)
HR1144	MEAS3:U4 19.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1145				HR1144 (Lo-16bits)
HR1146	MEAS3:U4 20.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1147				HR1146 (Lo-16bits)
HR1148	MEAS3:U4 21.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1149				HR1148 (Lo-16bits)
HR1150	MEAS3:U4 22.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1151				HR1150 (Lo-16bits)
HR1152	MEAS3:U4 23.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1153				HR1152 (Lo-16bits)
HR1154	MEAS3:U4 24.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1155				HR1154 (Lo-16bits)
HR1156	MEAS3:U4 25.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1157				HR1156 (Lo-16bits)
HR1158	MEAS3:U4 26.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1159				HR1158 (Lo-16bits)
HR1160	MEAS3:U4 27.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1161				HR1160 (Lo-16bits)
HR1162	MEAS3:U4 28.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1163				HR1162 (Lo-16bits)
HR1164	MEAS3:U4 29.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1165				HR1164 (Lo-16bits)
HR1166	MEAS3:U4 30.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1167				HR1166 (Lo-16bits)
HR1168	MEAS3:U4 31.harm	R	2	FLOAT [0.00...100000.00] (Hi-16bits)
HR1169				HR1168 (Lo-16bits)
HR1170	POW1:Exp.Active Energy MWh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1171				HR1170 (Lo-16bits)
HR1172	POW1:Exp.Active Energy kWh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1173				HR1172 (Lo-16bits)
HR1174	POW1:Imp.Active Energy MWh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1175				HR1174 (Lo-16bits)
HR1176	POW1:Imp.Active Energy kWh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1177				HR1176 (Lo-16bits)
HR1178	POW1:Exp/Imp Act. E balance MWh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1179				HR1178 (Lo-16bits)
HR1180	POW1:Exp/Imp Act. E balance kWh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1181				HR1180 (Lo-16bits)
HR1182	POW1:Exp.React.Cap.E.MVarh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1183				HR1182 (Lo-16bits)
HR1184	POW1:Exp.React.Cap.E.kVarh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1185				HR1184 (Lo-16bits)
HR1186	POW1:Imp.React.Cap.E.MVarh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1187				HR1186 (Lo-16bits)
HR1188	POW1:Imp.React.Cap.E.kVarh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1189				HR1188 (Lo-16bits)
HR1190	POW1:Exp/Imp React.Cap.E.bal.MVarh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1191				HR1190 (Lo-16bits)
HR1192	POW1:Exp/Imp React.Cap.E.bal.kVarh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1193				HR1192 (Lo-16bits)
HR1194	POW1:Exp.React.Ind.E.MVarh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1195				HR1194 (Lo-16bits)
HR1196	POW1:Exp.React.Ind.E.kVarh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1197				HR1196 (Lo-16bits)
HR1198	POW1:Imp.React.Ind.E.MVarh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1199				HR1198 (Lo-16bits)
HR1200	POW1:Imp.React.Ind.E.kVarh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1201				HR1200 (Lo-16bits)
HR1202	POW1:Exp/Imp React.Ind.E.bal.MVarh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1203				HR1202 (Lo-16bits)
HR1204	POW1:Exp/Imp React.Ind.E.bal.kVarh	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1205				HR1204 (Lo-16bits)
HR1206	POW1:Reset 3ph Energies	RW	1	0=-;1=Reset
HR1207	POW1:3PH Apparent power (S)	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1208				HR1207 (Lo-16bits)
HR1209	POW1:3PH Apparent power (S MVA)	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1210				HR1209 (Lo-16bits)
HR1211	POW1:3PH Active power (P)	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1212				HR1211 (Lo-16bits)
HR1213	POW1:3PH Active power (P MW)	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1214				HR1213 (Lo-16bits)
HR1215	POW1:3PH Reactive power (Q)	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1216				HR1215 (Lo-16bits)
HR1217	POW1:3PH Reactive power (QMVar)	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1218				HR1217 (Lo-16bits)
HR1219	POW1:3PH Tan(phi)	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1220				HR1219 (Lo-16bits)
HR1221	POW1:3PH Cos(phi)	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1222				HR1221 (Lo-16bits)
HR1223	FLTREG:Recorded fault value	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1224				HR1223 (Lo-16bits)
HR1225	FLTREG:Recorded fault value	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1226				HR1225 (Lo-16bits)
HR1227	FLTREG:Recorded fault value	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1228				HR1227 (Lo-16bits)
HR1229	FLTREG:Recorded fault value	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1230				HR1229 (Lo-16bits)
HR1231	FLTREG:Recorded fault value	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1232				HR1231 (Lo-16bits)
HR1233	FLTREG:Recorded fault value	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1234				HR1233 (Lo-16bits)
HR1235	FLTREG:Recorded fault value	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1236				HR1235 (Lo-16bits)
HR1237	FLTREG:Recorded fault value	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1238				HR1237 (Lo-16bits)
HR1239	FLTREG:Recorded fault value	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1240				HR1239 (Lo-16bits)
HR1241	FLTREG:Recorded fault value	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1242				HR1241 (Lo-16bits)
HR1243	FLTREG:Recorded fault value	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1244				HR1243 (Lo-16bits)
HR1245	FLTREG:Recorded fault value	R	2	FLOAT [-1000000.00...1000000.00] (Hi-16bits)
HR1246				HR1245 (Lo-16bits)
HR1247	FREQS:f atm.	R	2	FLOAT [6.000...75.000] (Hi-16bits)
HR1248				HR1247 (Lo-16bits)
HR1249	DIGI:DIs	R	2	0b=DI1;1b=DI2;2b=DI3;3b=DI4;4b=DI5;5b=DI6;6b=DI7;7b=DI8;8b=DI9;9b=DI10;10b=DI11;11b=DI12;12b=DI13;13b=DI14;14b=DI15;15b=DI16;16b=DI17;17b=DI18;18b=DI19;19b=DI20;20b=DI21;21b=DI22;22b=DI23;23b=DI24;24b=DI25;25b=DI26;26b=DI27;27b=D28;28b=DI29;29b=DI30;30b=DI31;31b=DI32 (Hi-16bits)
HR1250				HR1249 (Lo-16bits)
HR1251	DIGI:DIs	R	2	0b=DI33;1b=DI34;2b=DI35;3b=DI36;4b=DI37;5b=DI38;6b=DI39;7b=DI40;8b=DI41;9b=DI42;10b=DI43;11b=DI44;12b=DI45;13b=DI46;14b=DI47;15b=DI48;16b=DI49;17b=DI50;18b=DI51 (Hi-16bits)
HR1252				HR1251 (Lo-16bits)
HR1253	RELE:Outputs status	R	2	0b=O1;1b=O2;2b=O3;3b=O4;4b=O5;5b=O6;6b=O7;7b=O8;8b=O9;9b=O10;10b=O11;11b=O12;12b=O13;13b=O14;14b=O15 (Hi-16bits)
HR1254				HR1253 (Lo-16bits)
HR1255	SGS:Active setting group	R	1	0=SG1;1=SG2;2=SG3;3=SG4;4=SG5;5=SG6;6=SG7;7=SG8
HR1256	SGS:Force SG	RW	1	0=none;1=SG1;2=SG2;3=SG3;4=SG4;5=SG5;6=SG6;7=SG7;8=SG8
HR1257	SGS:Force SG change	RW	1	0=Disabled;1=Enabled
HR1258	SGS:Used setting groups	RW	1	0=SG1;1=SG1...2;2=SG1...3;3=SG1...4;4=SG1...5;5=SG1...6;6=SG1...7;7=SG1...8
HR1259	SGS:Remote SG change	RW	1	0=none;1=SG1;2=SG2;3=SG3;4=SG4;5=SG5;6=SG6;7=SG7;8=SG8
HR1260	LOGIC:Reset Latches	RW	1	0=-;1=Reset
HR1261	NOC1:I> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1262	NOC2:I>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1263	NOC3:I>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1264	NOC4:I>>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1265	DOC1:Idir> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1266	DOC2:Idir>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1267	DOC3:Idir>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1268	DOC4:Idir>>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1269	NEF1:I0> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1270	NEF1:Detected fault type	R	1	0=-;1=A-G-R;2=B-G-F;3=C-G-R;4=A-G-F;5=B-G-R;6=C-G-F
HR1271	NEF2:I0>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1272	NEF2:Detected fault type	R	1	0=-;1=A-G-R;2=B-G-F;3=C-G-R;4=A-G-F;5=B-G-R;6=C-G-F
HR1273	NEF3:I0>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1274	NEF3:Detected fault type	R	1	0=-;1=A-G-R;2=B-G-F;3=C-G-R;4=A-G-F;5=B-G-R;6=C-G-F
HR1275	NEF4:I0>>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1276	NEF4:Detected fault type	R	1	0=-;1=A-G-R;2=B-G-F;3=C-G-R;4=A-G-F;5=B-G-R;6=C-G-F
HR1277	DEF1:I0dir> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1278	DEF1:U0> Measuring now	R	1	0=No U0 avail!;1=U0Calc;2=U3 Input;3=U4 Input
HR1279	DEF1:I0 Direction now	R	1	0=Reverse;1=Forward;2=Undefined;
HR1280	DEF2:I0dir>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1281	DEF2:U0> Measuring now	R	1	0=No U0 avail!;1=U0Calc;2=U3 Input;3=U4 Input
HR1282	DEF2:I0 Direction now	R	1	0=Reverse;1=Forward;2=Undefined;
HR1283	DEF3:I0dir>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1284	DEF3:U0> Measuring now	R	1	0=No U0 avail!;1=U0Calc;2=U3 Input;3=U4 Input
HR1285	DEF3:I0 Direction now	R	1	0=Reverse;1=Forward;2=Undefined;
HR1286	DEF4:I0dir>>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1287	DEF4:U0> Measuring now	R	1	0=No U0 avail!;1=U0Calc;2=U3 Input;3=U4 Input
HR1288	DEF4:I0 Direction now	R	1	0=Reverse;1=Forward;2=Undefined;
HR1289	IEF1:I0Int> condition	R	1	0=Normal;1=StartFWD;2=StartREV;3=Trip;4=Blocked;
HR1290	IEF1:U0> Measuring now	R	1	0=No U0 avail!;1=U3 Input;2=U4 Input
HR1291	CUB1:I2> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1292	CUB2:I2>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1293	CUB3:I2>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1294	CUB4:I2>>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1295	HOC1:Ih> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1296	HOC1:L1 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1297				HR1296 (Lo-16bits)
HR1298	HOC1:L1 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1299				HR1298 (Lo-16bits)
HR1300	HOC1:L2 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1301				HR1300 (Lo-16bits)
HR1302	HOC1:L2 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1303				HR1302 (Lo-16bits)
HR1304	HOC1:L3 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1305				HR1304 (Lo-16bits)
HR1306	HOC1:L3 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1307				HR1306 (Lo-16bits)
HR1308	HOC1:I01 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1309				HR1308 (Lo-16bits)
HR1310	HOC1:I01 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1311				HR1310 (Lo-16bits)
HR1312	HOC1:I02 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1313				HR1312 (Lo-16bits)
HR1314	HOC1:I02 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1315				HR1314 (Lo-16bits)
HR1316	HOC2:Ih>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1317	HOC2:L1 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1318				HR1317 (Lo-16bits)
HR1319	HOC2:L1 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1320				HR1319 (Lo-16bits)
HR1321	HOC2:L2 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1322				HR1321 (Lo-16bits)
HR1323	HOC2:L2 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1324				HR1323 (Lo-16bits)
HR1325	HOC2:L3 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1326				HR1325 (Lo-16bits)
HR1327	HOC2:L3 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1328				HR1327 (Lo-16bits)
HR1329	HOC2:I01 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1330				HR1329 (Lo-16bits)
HR1331	HOC2:I01 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1332				HR1331 (Lo-16bits)
HR1333	HOC2:I02 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1334				HR1333 (Lo-16bits)
HR1335	HOC2:I02 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1336				HR1335 (Lo-16bits)
HR1337	HOC3:Ih>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1338	HOC3:L1 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1339				HR1338 (Lo-16bits)
HR1340	HOC3:L1 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1341				HR1340 (Lo-16bits)
HR1342	HOC3:L2 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1343				HR1342 (Lo-16bits)
HR1344	HOC3:L2 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1345				HR1344 (Lo-16bits)
HR1346	HOC3:L3 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1347				HR1346 (Lo-16bits)
HR1348	HOC3:L3 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1349				HR1348 (Lo-16bits)
HR1350	HOC3:I01 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1351				HR1350 (Lo-16bits)
HR1352	HOC3:I01 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1353				HR1352 (Lo-16bits)
HR1354	HOC3:I02 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1355				HR1354 (Lo-16bits)
HR1356	HOC3:I02 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1357				HR1356 (Lo-16bits)
HR1358	HOC4:Ih>>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1359	HOC4:L1 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1360				HR1359 (Lo-16bits)
HR1361	HOC4:L1 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1362				HR1361 (Lo-16bits)
HR1363	HOC4:L2 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1364				HR1363 (Lo-16bits)
HR1365	HOC4:L2 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1366				HR1365 (Lo-16bits)
HR1367	HOC4:L3 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1368				HR1367 (Lo-16bits)
HR1369	HOC4:L3 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1370				HR1369 (Lo-16bits)
HR1371	HOC4:I01 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1372				HR1371 (Lo-16bits)
HR1373	HOC4:I01 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1374				HR1373 (Lo-16bits)
HR1375	HOC4:I02 Harm p.u.	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1376				HR1375 (Lo-16bits)
HR1377	HOC4:I02 Harm per	R	2	FLOAT [0...100000.00] (Hi-16bits)
HR1378				HR1377 (Lo-16bits)
HR1379	CLP1:CLP condition	R	1	0=Normal;1=Curr low;2=Overcurrent On;3=CLPU On;4=CLPU blocked
HR1380	CBF1:CBFP condition	R	1	0=Normal;1=Start;2=ReTrip;3=CBFP On;4=Blocked
HR1381	TRF1:Transformer is now	R	1	0=No/LightLoad;1=Energizing;2=Normal load;3=Overloaded;4=On high overload
HR1382	DIF1:Idx> condition	R	2	0b=Idb> Trip;1b=Idb> Blocked;2b=Idi> Trip;3b=Idi> Blocked;4b=2nd Harm block on;5b=5th harm block on;6b=L1 2h On;7b=L2 2h On;8b=L3 2h On;9b=L1 5h On;10b=L2 5h On;11b=L3 5h On (Hi-16bits)
HR1383				HR1382 (Lo-16bits)
HR1384	DIF1:L1 Condition	R	1	0=No Diff;1=Magnitude diff;2=Angle diff;3=Mag.and angle diff
HR1385	DIF1:L2 Condition	R	1	0=No Diff;1=Magnitude diff;2=Angle diff;3=Mag.and angle diff
HR1386	DIF1:L3 Condition	R	1	0=No Diff;1=Magnitude diff;2=Angle diff;3=Mag.and angle diff
HR1387	REF1:I0d> condition	R	1	0=Normal;1=Trip;2=Blocked
HR1388	TOLT1:TT> condition	R	1	0=Normal;1=Alarm1 On;2=Alarm2 On;3=Inhibit On;4=Trip On;5=Blocked
HR1389	TOLT1:Thermal status	R	1	0=Light / No load;1=High overload;2=Overloading;3=Load normal
HR1390	TOLT1:Temp C or F deg	RW	1	0=C;1=F
HR1391	TOLT1:Ambient Temp Sel	RW	1	0=Manual Set;1=RTD Meas
HR1392	TOLT1:RTD Sensor	R	1	0=Invalid;1=OK
HR1393	TOLF1:TF> condition	R	1	0=Normal;1=Alarm1 On;2=Alarm2 On;3=Inhibit On;4=Trip On;5=Blocked
HR1394	TOLF1:Thermal status	R	1	0=Light / No load;1=High overload;2=Overloading;3=Load normal
HR1395	TOLF1:Temp C or F deg	RW	1	0=C;1=F
HR1396	TOLF1:Ambient Temp Sel	RW	1	0=Manual Set;1=RTD Meas
HR1397	TOLF1:RTD Sensor	R	1	0=Invalid;1=OK
HR1398	TOLF1:Set or Estimate tau (t const)	RW	1	0=Set;1=Estimate
HR1399	MST1:Motor is now	R	1	0=Stopped;1=Starting;2=Running;3=Stalled
HR1400	TOLM1:TM> condition	R	1	0=Normal;1=Alarm1 On;2=Alarm2 On;3=Inhibit On;4=Trip On;5=Blocked
HR1401	TOLM1:Motor status	R	1	0=Stopped;1=Stalled;2=JustStopped;3=Overloading;4=Running normal
HR1402	TOLM1:Temp C or F deg	RW	1	0=C;1=F
HR1403	TOLM1:NPS Biasing in use	RW	1	0=No NPS biasing;1=NPS Biasing in use
HR1404	TOLM1:Time constants	RW	1	0=Single;1=Multiple
HR1405	TOLM1:Estimate Short TC and timings	RW	1	0=Set manually;1=Estimate (on-line)
HR1406	TOLM1:T const dyn. balancing	RW	1	0=Fixed;1=Dynamic
HR1407	TOLM1:Dev.Temp (tmax)	RW	1	0=A;1=B;2=F;3=H;4=Manual set
HR1408	TOLM1:Amb. T Selection	RW	1	0=Manual set;1=RTD
HR1409	TOLM1:RTD Sensor	R	1	0=Invalid;1=OK
HR1410	LCR1:ISt> condition	R	1	0=Normal;1=Start; 2=Set time Trip;3=M cap Trip;4=Blocked
HR1411	FSP1:N> condition	R	1	0=Normal;1=Alarm On;2=Inhibits;3=Blocked
HR1412	NUC1:I< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1413	MJP1:Im> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1414	OV1:U> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1415	OV2:U>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1416	OV3:U>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1417	OV4:U>>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1418	UV1:U< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked;4=Undervolt Blk On
HR1419	UV2:U<< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked;4=Undervolt Blk On
HR1420	UV3:U<<< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked;4=Undervolt Blk On
HR1421	UV4:U<<<< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked;4=Undervolt Blk On
HR1422	NOV1:U0> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1423	NOV1:U0> Measuring now	R	1	0=No U0 avail!;1=U0Calc;2=U3 Input;3=U4 Input
HR1424	NOV2:U0>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1425	NOV2:U0>> Measuring now	R	1	0=No U0 avail!;1=U0Calc;2=U3 Input;3=U4 Input
HR1426	NOV3:U0>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1427	NOV3:U0>>> Measuring now	R	1	0=No U0 avail!;1=U0Calc;2=U3 Input;3=U4 Input
HR1428	NOV4:U0>>>> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1429	NOV4:U0>>>> Measuring now	R	1	0=No U0 avail!;1=U0Calc;2=U3 Input;3=U4 Input
HR1430	VUB1:U1/2 >/< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1431	VUB2:U1/2 >>/<< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1432	VUB3:U1/2 >>>/<<< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1433	VUB4:U1/2 >>>>/<<<< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1434	PGS1:PSx >/< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1435	FRQC1:f> [Curr] condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1436	FRQC1:f>> [Curr] condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1437	FRQC1:f>>> [Curr] condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1438	FRQC1:f>>>> [Curr] condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1439	FRQC1:f< [Curr] condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1440	FRQC1:f<< [Curr] condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1441	FRQC1:f<<< [Curr] condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1442	FRQC1:f<<<< [Curr] condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1443	FRQV1:f>  condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1444	FRQV1:f>>  condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1445	FRQV1:f>>>  condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1446	FRQV1:f>>>>  condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1447	FRQV1:f<  condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1448	FRQV1:f<<  condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1449	FRQV1:f<<<  condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1450	FRQV1:f<<<<  condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1451	DFT1:df/dt >/< (1) condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1452	DFT1:df/dt >/< (2) condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1453	DFT1:df/dt >/< (3) condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1454	DFT1:df/dt >/< (4) condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1455	DFT1:df/dt >/< (5) condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1456	DFT1:df/dt >/< (6) condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1457	DFT1:df/dt >/< (7) condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1458	DFT1:df/dt >/< (8) condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1459	GST1:Generator is now	R	1	0=No/LightLoad;1=Normal load;2=Overloaded;3=On high overload
HR1460	OPW1:P> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1461	UPW1:P< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1462	RPW1:Prev> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1463	SEF1:U03rd< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1464	SEF1:U03rd< Measuring now	R	1	0=No U0 avail!;1=U3 Input;2=U4 Input
HR1465	UEX1:Q< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1466	UIM1:Z< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1467	VOC1:Iv> condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1468	VOC1:Voltage measurement	R	1	0=Invalid U1 not avail.;1=Ok
HR1469	VHZ1:V/Hz(1) > condition	R	1	0=Normal;1=Start;;2=Alarm;3=Trip;4=Blocked
HR1470	UPF1:PF< condition	R	1	0=Normal;1=Start;2=Trip;3=Blocked;4=Alarm Start;5=Alarm
HR1471	ARC1:I/I0 Arc> condition	R	1	0b=Normal;1b=PH curr blocked;2b=PH curr Start;3b=ResCurr Blocked;4b=ResCurr Start;5b=Zone 1 Trip;6b=Zone1 Blocked;7b=Zone2 Trip;8b=Zone2 Blocked;9b=Zone3 Trip;10b=Zone3 Blocked;11b=Zone4 Trip;12b=Zone4 Blocked
HR1472	CTS1:CTS1 condition	R	1	0=Normal;1=Alarm; 2=Blocked
HR1473	CTS2:CTS2 condition	R	1	0=Normal;1=Alarm; 2=Blocked
HR1474	VTS1:VTS condition	R	1	0=Normal;1=Start;2=VTLinefail;3=VTBusfail;4=Blocked
HR1475	VTS1:Bus voltages	R	1	0=Bus dead;1=Bus Live VTS Ok SEQ Ok;2=Bus Live VTS Ok SEQ Rev;3=Bus Live VTS Ok SEQ Undef;4=Bus Live VTS problem
HR1476	FLX1:Fault locator condition	R	1	0=Idle;1=Triggered;2=Calc ready
HR1477	THD1:THD condition	R	1	0=Normal;1=Start; 2=Alarm; 3=Blocked
HR1478	CBW1:CBW condition	R	1	0=Normal;1=Alarm1 On;2=Alarm2 On;
HR1479	NJK1:U0> RECL condition	R	1	0=Normal;1=Requested;2=Blocked;3=Active;4=BK clo cmd;5=Bk Closed.U0> blocked
HR1480	SOF1:SOTF condition	R	1	0=Normal;1=Init;2=Active;3=Trip;4=Blocked
HR1481	SYN1:SYN1 Condition	R	2	0b=SYN1 Blocked;1b=SYN1 Ok;2b=SYN1 Bypass;3b=SYN1 Vcond Ok;4b=SYN1 Vdiff Ok;5b=SYN1 Adiff Ok;6b=SYN1 fdiff Ok (Hi-16bits)
HR1482				HR1481 (Lo-16bits)
HR1483	SYN1:SYN2 Condition	R	2	0b=SYN2 Blocked;1b=SYN2 Ok;2b=SYN2 Bypass;3b=SYN2 Vcond Ok;4b=SYN2 Vdiff Ok;5b=SYN2 Adiff Ok;6b=SYN2 fdiff Ok (Hi-16bits)
HR1484				HR1483 (Lo-16bits)
HR1485	SYN1:SYN3 Condition	R	2	0b=SYN3 Blocked;1b=SYN3 Ok;2b=SYN3 Bypass;3b=SYN3 Vcond Ok;4b=SYN3 Vdiff Ok;5b=SYN3 Adiff Ok;6b=SYN3 fdiff Ok (Hi-16bits)
HR1486				HR1485 (Lo-16bits)
HR1487	OBJ1:Object1 Breaker Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1488	OBJ2:Object2 Breaker Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1489	OBJ3:Object3 Breaker Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1490	OBJ4:Object4 Breaker Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1491	OBJ5:Object5 Breaker Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1492	CIN1:Ind.1 Object Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1493	CIN2:Ind.2 Object Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1494	CIN3:Ind.3 Object Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1495	CIN4:Ind.4 Object Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1496	CIN5:Ind.5 Object Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1497	AR1:AR Status	R	2	0b=AR is inhibit;1b=AR is ready;2b=AR is locked;3b=AR is  running;4b=AR is not running;5b=Lock out delay is running;6b=Reclaim time counting;7b=Start time counting;8b=Dead time counting;9b=Arcing or discr time counting;10b=Reclaim time counting;11b=AR1 Requested;12b=AR2 Requested;13b=AR3 Requested;14b=AR4 Requested;15b=AR5 Requested;16b=Executing Shot1;17b=Executing Shot2;18b=Executing Shot3;19b=Executing Shot4;20b=Executing Shot5;21b=Shot Clear (Hi-16bits)
HR1498				HR1497 (Lo-16bits)
HR1499	AR1:Timer active	R	1	0=-;1=AR Lockout;2=AR Reset Reclaim;3=AR Start Delay;4=AR Dead Time;5=AR Discrimination;6=AR Shot Reclaim;
HR1500	VRG1:Vreg settings condition	R	2	0b=U>> set too low;1b=U< set too high;2b=U> set higher than U>>;3b=U< set lower than U<<;4=U>>> set too low;5=U<<< set too high;6=VT selection not ok (Hi-16bits)
HR1501				HR1500 (Lo-16bits)
HR1502	VRG1:Vreg condition	R	2	0b=Raise command on;1b=Lower command on;2b=Operation blocked;3b=Output control blocked;4b=U<<< Block on;5b=I> block on;6b=Tap on highlimit;7b=Tap on lowlimit;8b=Operation blocked;9b=U>/< pickup on;10b=U>>/<< pickup on;11b=Control wait time on;12b=Manual control on (Hi-16bits)
HR1503				HR1502 (Lo-16bits)
HR1504	VRG1:Vreg timer active	R	1	0=-;1=Fine tune Decrease;2=Fine tune Increase;3=Low set Decrease;4=High set Degrease;5=Instant Decrease;6=Low set Increase;7=High set Increase
HR1505	VRG1:Voltage meas condition	R	1	0=Not configured;1=System U12;2=System U23;3=System U31;4=VT4 meas U12;5=VT4 meas U23;6=VT4 meas U31;7=VT4 conf not ok
HR1506	EMON1:I> (50) Monitor condition	R	1	0=Normal;1=FLT detected
HR1507	EMON1:I0> (50N) Monitor condition	R	1	0=Normal;1=FLT detected
HR1508	EMON1:Idir> (67) Monitor condition	R	1	0=Normal;1=FLT detected
HR1509	EMON1:I0dir> (67N) Monitor condition	R	1	0=Normal;1=FLT detected
HR1510	EMON1:I0Int> (67NT) Monitor condition	R	1	0=Normal;1=FLT FW;2=FLT REV
HR1511	EMON1:U< (27) Monitor condition	R	1	0=Normal;1=Undervoltage;2=No voltage
HR1512	EMON1:U0> (59N) Monitor condition	R	1	0=Normal;1=FLT detected
HR1513	EMON1:FL (21FL) Monitor condition	R	1	0=Normal;1=FLT detected
HR1514	MEAS1:Meas1 IL ang. Ref	R	2	FLOAT [0.00...360.00] (Hi-16bits)
HR1515				HR1514 (Lo-16bits)
HR1516	DIF1:REFHV> condition	R	2	0b=HV REF Blocked;1b=HV REF Trip (Hi-16bits)
HR1517				HR1516 (Lo-16bits)
HR1518	DIF1:REFLV> condition	R	2	0b=LV REF Blocked;1b=LV REF Trip (Hi-16bits)
HR1519				HR1518 (Lo-16bits)
HR1520	ALARM:Alarms 1-32	R	2	0b=A1;1b=A2;2b=A3;3b=A4;4b=A5;5b=A6;6b=A7;7b=A8;8b=A9;9b=A10;10b=A11;11b=A12;12b=A13;13b=A14;14b=A15;15b=A16;16b=A17;17b=A18;18b=A19;19b=A20;20b=A21;21b=A22;22b=A23;23b=A24;24b=A25;25b=A26;26b=A27;27b=A28;28b=A29;29b=A30;30b=A31;31b=A32 (Hi-16bits)
HR1521				HR1520 (Lo-16bits)
HR1522	ALARM:Alarms 33-64	R	2	0b=A33;1b=A34;2b=A35;3b=A36;4b=A37;5b=A38;6b=A39;7b=A40;8b=A41;9b=A42;10b=A43;11b=A44;12b=A45;13b=A46;14b=A47;15b=A48;16b=A49;17b=A50;18b=A51;19b=A52;20b=A53;21b=A54;22b=A55;23b=A56;24b=A57;25b=A58;26b=A59;27b=A60;28b=A61;29b=A62;30b=A63;31b=A64 (Hi-16bits)
HR1523				HR1522 (Lo-16bits)
HR1524	DIAG:Configuration changed	R	2	UINT32 [0...4294967295] (Hi-16bits)
HR1525				HR1524 (Lo-16bits)
HR1526	RTDIN:S1 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1527				HR1526 (Lo-16bits)
HR1528	RTDIN:S2 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1529				HR1528 (Lo-16bits)
HR1530	RTDIN:S3 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1531				HR1530 (Lo-16bits)
HR1532	RTDIN:S4 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1533				HR1532 (Lo-16bits)
HR1534	RTDIN:S5 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1535				HR1534 (Lo-16bits)
HR1536	RTDIN:S6 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1537				HR1536 (Lo-16bits)
HR1538	RTDIN:S7 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1539				HR1538 (Lo-16bits)
HR1540	RTDIN:S7 Measurement mA	R	2	FLOAT [0.000...20.000] (Hi-16bits)
HR1541				HR1540 (Lo-16bits)
HR1542	RTDIN:S8 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1543				HR1542 (Lo-16bits)
HR1544	RTDIN:S8 Measurement mA	R	2	FLOAT [0.000...20.000] (Hi-16bits)
HR1545				HR1544 (Lo-16bits)
HR1546	RTDIN:S9 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1547				HR1546 (Lo-16bits)
HR1548	RTDIN:S10 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1549				HR1548 (Lo-16bits)
HR1550	RTDIN:S11 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1551				HR1550 (Lo-16bits)
HR1552	RTDIN:S12 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1553				HR1552 (Lo-16bits)
HR1554	RTDIN:S13 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1555				HR1554 (Lo-16bits)
HR1556	RTDIN:S14 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1557				HR1556 (Lo-16bits)
HR1558	RTDIN:S15 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1559				HR1558 (Lo-16bits)
HR1560	RTDIN:S15 Measurement mA	R	2	FLOAT [0.000...20.000] (Hi-16bits)
HR1561				HR1560 (Lo-16bits)
HR1562	RTDIN:S16 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1563				HR1562 (Lo-16bits)
HR1564	RTDIN:S16 Measurement mA	R	2	FLOAT [0.000...20.000] (Hi-16bits)
HR1565				HR1564 (Lo-16bits)
HR1566	RTD1:S1 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1567				HR1566 (Lo-16bits)
HR1568	RTD1:S2 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1569				HR1568 (Lo-16bits)
HR1570	RTD1:S3 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1571				HR1570 (Lo-16bits)
HR1572	RTD1:S4 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1573				HR1572 (Lo-16bits)
HR1574	RTD1:S5 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1575				HR1574 (Lo-16bits)
HR1576	RTD1:S6 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1577				HR1576 (Lo-16bits)
HR1578	RTD1:S7 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1579				HR1578 (Lo-16bits)
HR1580	RTD1:S8 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1581				HR1580 (Lo-16bits)
HR1582	RTD1:S9 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1583				HR1582 (Lo-16bits)
HR1584	RTD1:S10 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1585				HR1584 (Lo-16bits)
HR1586	RTD1:S11 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1587				HR1586 (Lo-16bits)
HR1588	RTD1:S12 Measurement	R	2	FLOAT [-101.0...2000.0] (Hi-16bits)
HR1589				HR1588 (Lo-16bits)
HR1590	RTD1:S1 ALARM1 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1591				HR1590 (Lo-16bits)
HR1592	RTD1:S1 ALARM2 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1593				HR1592 (Lo-16bits)
HR1594	RTD1:S2 ALARM1 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1595				HR1594 (Lo-16bits)
HR1596	RTD1:S2 ALARM2 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1597				HR1596 (Lo-16bits)
HR1598	RTD1:S3 ALARM1 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1599				HR1598 (Lo-16bits)
HR1600	RTD1:S3 ALARM2 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1601				HR1600 (Lo-16bits)
HR1602	RTD1:S4 ALARM1 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1603				HR1602 (Lo-16bits)
HR1604	RTD1:S4 ALARM2 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1605				HR1604 (Lo-16bits)
HR1606	RTD1:S5 ALARM1 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1607				HR1606 (Lo-16bits)
HR1608	RTD1:S5 ALARM2 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1609				HR1608 (Lo-16bits)
HR1610	RTD1:S6 ALARM1 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1611				HR1610 (Lo-16bits)
HR1612	RTD1:S6 ALARM2 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1613				HR1612 (Lo-16bits)
HR1614	RTD1:S7 ALARM1 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1615				HR1614 (Lo-16bits)
HR1616	RTD1:S7 ALARM2 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1617				HR1616 (Lo-16bits)
HR1618	RTD1:S8 ALARM1 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1619				HR1618 (Lo-16bits)
HR1620	RTD1:S8 ALARM2 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1621				HR1620 (Lo-16bits)
HR1622	RTD1:S9 ALARM1 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1623				HR1622 (Lo-16bits)
HR1624	RTD1:S9 ALARM2 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1625				HR1624 (Lo-16bits)
HR1626	RTD1:S10 ALARM1 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1627				HR1626 (Lo-16bits)
HR1628	RTD1:S10 ALARM2 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1629				HR1628 (Lo-16bits)
HR1630	RTD1:S11 ALARM1 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1631				HR1630 (Lo-16bits)
HR1632	RTD1:S11 ALARM2 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1633				HR1632 (Lo-16bits)
HR1634	RTD1:S12 ALARM1 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1635				HR1634 (Lo-16bits)
HR1636	VHZ1:V/Hz(2) > condition	R	1	0=Normal;1=Start;;2=Alarm;3=Trip;4=Blocked
HR1637	RTD1:S12 ALARM2 ON	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1638				HR1637 (Lo-16bits)
HR1639	UIM2:Z<< condition	R	1	0=Normal;1=Start; 2=Trip; 3=Blocked
HR1640	RTD1:S1 MEAS INVALID	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1641				HR1640 (Lo-16bits)
HR1642	RTD1:S2 MEAS INVALID	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1643				HR1642 (Lo-16bits)
HR1644	RTD1:S3 MEAS INVALID	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1645				HR1644 (Lo-16bits)
HR1646	RTD1:S4 MEAS INVALID	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1647				HR1646 (Lo-16bits)
HR1648	RTD1:S5 MEAS INVALID	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1649				HR1648 (Lo-16bits)
HR1650	RTD1:S6 MEAS INVALID	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1651				HR1650 (Lo-16bits)
HR1652	RTD1:S7 MEAS INVALID	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1653				HR1652 (Lo-16bits)
HR1654	RTD1:S8 MEAS INVALID	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1655				HR1654 (Lo-16bits)
HR1656	RTD1:S9 MEAS INVALID	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1657				HR1656 (Lo-16bits)
HR1658	RTD1:S10 MEAS INVALID	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1659				HR1658 (Lo-16bits)
HR1660	RTD1:S11 MEAS INVALID	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1661				HR1660 (Lo-16bits)
HR1662	RTD1:S12 MEAS INVALID	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1663				HR1662 (Lo-16bits)
HR1664	MBIO:MBIO ModA Ch1 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1665				HR1664 (Lo-16bits)
HR1666	MBIO:MBIO ModA Ch2 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1667				HR1666 (Lo-16bits)
HR1668	MBIO:MBIO ModA Ch3 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1669				HR1668 (Lo-16bits)
HR1670	MBIO:MBIO ModA Ch4 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1671				HR1670 (Lo-16bits)
HR1672	MBIO:MBIO ModA Ch5 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1673				HR1672 (Lo-16bits)
HR1674	MBIO:MBIO ModA Ch6 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1675				HR1674 (Lo-16bits)
HR1676	MBIO:MBIO ModA Ch7 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1677				HR1676 (Lo-16bits)
HR1678	MBIO:MBIO ModA Ch8 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1679				HR1678 (Lo-16bits)
HR1680	MBIO:MBIO ModB Ch1 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1681				HR1680 (Lo-16bits)
HR1682	MBIO:MBIO ModB Ch2 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1683				HR1682 (Lo-16bits)
HR1684	MBIO:MBIO ModB Ch3 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1685				HR1684 (Lo-16bits)
HR1686	MBIO:MBIO ModB Ch4 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1687				HR1686 (Lo-16bits)
HR1688	MBIO:MBIO ModB Ch5 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1689				HR1688 (Lo-16bits)
HR1690	MBIO:MBIO ModB Ch6 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1691				HR1690 (Lo-16bits)
HR1692	MBIO:MBIO ModB Ch7 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1693				HR1692 (Lo-16bits)
HR1694	MBIO:MBIO ModB Ch8 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1695				HR1694 (Lo-16bits)
HR1696	MBIO:MBIO ModC Ch1 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1697				HR1696 (Lo-16bits)
HR1698	MBIO:MBIO ModC Ch2 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1699				HR1698 (Lo-16bits)
HR1700	MBIO:MBIO ModC Ch3 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1701				HR1700 (Lo-16bits)
HR1702	MBIO:MBIO ModC Ch4 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1703				HR1702 (Lo-16bits)
HR1704	MBIO:MBIO ModC Ch5 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1705				HR1704 (Lo-16bits)
HR1706	MBIO:MBIO ModC Ch6 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1707				HR1706 (Lo-16bits)
HR1708	MBIO:MBIO ModC Ch7 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1709				HR1708 (Lo-16bits)
HR1710	MBIO:MBIO ModC Ch8 Invalid	RW	2	SIGNAL_OUT [0...4294967295] (Hi-16bits)
HR1711				HR1710 (Lo-16bits)
HR1712	OBJ6:Object6 Breaker Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1713	OBJ7:Object7 Breaker Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1714	OBJ8:Object8 Breaker Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1715	OBJ9:Object9 Breaker Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1716	OBJ10:Object10 Breaker Status	R	1	0=Intermediate;1=Open;2=Closed;3=Bad
HR1717	VRG1:Voltage now	R	2	FLOAT [0.00...140.00] (Hi-16bits)
HR1718				HR1717 (Lo-16bits)
HR1719	VRG1:Voltage difference to set target	R	2	FLOAT [0.00...140.00] (Hi-16bits)
HR1720				HR1719 (Lo-16bits)
HR1721	VRG1:Tap location now (-  0  +)	R	2	FLOAT [-30...30] (Hi-16bits)
HR1722				HR1721 (Lo-16bits)
HR1723	VRG1:Absolute tap location	R	2	FLOAT [0...50] (Hi-16bits)
HR1724				HR1723 (Lo-16bits)
HR1725	VRG1:Control mode	R	1	0=Auto;1=Manual (loc&rem)
HR1726	VRG1:Remote tap control input	RW	1	0=Stop;1=Lower;2=Higher
HR1727	VJP1:<DELTA><alpha> > condition	R	1	0=Normal;1=Blocked:2=Trip;3=Alarm
HR1728	LOGIC1:Logic out 1-32	RW	2	UINT32 [0...4294967295] (Hi-16bits)
HR1729				HR1728 (Lo-16bits)
HR1730	VJP1:Voltage meas selected	R	1	0=Selection Ok;1=Selection not available
